
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

    <title>Risk Management Plan &#8212; Radiotherapy AI</title>
    
  <!-- Loaded before other Sphinx assets -->
  <link href="../../_static/styles/theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">
<link href="../../_static/styles/pydata-sphinx-theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">

    
  <link rel="stylesheet"
    href="../../_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../../_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../../_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    <link rel="stylesheet" type="text/css" href="../../_static/pygments.css" />
    <link rel="stylesheet" href="../../_static/styles/sphinx-book-theme.css?digest=5115cc725059bd94278eecd172e13a965bf8f5a9" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/design-style.b7bb847fb20b106c3d81b95245e65545.min.css" />
    
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf">

    <script data-url_root="../../" id="documentation_options" src="../../_static/documentation_options.js"></script>
    <script src="../../_static/jquery.js"></script>
    <script src="../../_static/underscore.js"></script>
    <script src="../../_static/doctools.js"></script>
    <script src="../../_static/clipboard.min.js"></script>
    <script src="../../_static/copybutton.js"></script>
    <script src="../../_static/scripts/sphinx-book-theme.js?digest=9c920249402e914e316237a7dbc6769907cce411"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="../../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../../_static/sphinx-thebe.js"></script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="Risk Management Report" href="risk-management-report.html" />
    <link rel="prev" title="Failure Mode and Effects Analysis (FMEA): Risk Acceptance Matrix" href="risk-acceptance-matrix.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="60">
<!-- Checkboxes to toggle the left sidebar -->
<input type="checkbox" class="sidebar-toggle" name="__navigation" id="__navigation" aria-label="Toggle navigation sidebar">
<label class="overlay overlay-navbar" for="__navigation">
    <div class="visually-hidden">Toggle navigation sidebar</div>
</label>
<!-- Checkboxes to toggle the in-page toc -->
<input type="checkbox" class="sidebar-toggle" name="__page-toc" id="__page-toc" aria-label="Toggle in-page Table of Contents">
<label class="overlay overlay-pagetoc" for="__page-toc">
    <div class="visually-hidden">Toggle in-page Table of Contents</div>
</label>
<!-- Headers at the top -->
<div class="announcement header-item noprint"></div>
<div class="header header-item noprint"></div>

    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<!-- Sidebar -->
<div class="bd-sidebar noprint" id="site-navigation">
    <div class="bd-sidebar__content">
        <div class="bd-sidebar__top"><div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="../../index.html">
      
      
      
      <h1 class="site-logo" id="site-title">Radiotherapy AI</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="../../search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../../index.html">
                    Radiotherapy AI’s QMS and TechDoc
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../../0-intended-use/index.html">
   Intended Use
  </a>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../1-qms/index.html">
   Quality Management System
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/>
  <label for="toctree-checkbox-1">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../1-qms/0-quality-manual-policy-objectives.html">
     Quality Manual, Policy and Objectives
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../1-qms/13485-mapping.html">
     ISO 13485:2016 Mapping of Requirements to Documents
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../1-qms/sop-feedback-management.html">
     Feedback Management and Customer Complaints
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../1-qms/sop-internal-audit.html">
     Internal Audit
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../1-qms/sop-product-certification-and-registration.html">
     Product Certification and Registration
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../1-qms/sop-update-of-regulations.html">
     Update of Regulations
    </a>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../1-qms/capa/0-sop.html">
     Corrective and Preventive Action
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/>
    <label for="toctree-checkbox-2">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/capa/list-capa.html">
       List of CAPAs
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../1-qms/document-and-record-control/0-sop.html">
     Document and Record Control
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/>
    <label for="toctree-checkbox-3">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/document-and-record-control/document-list-dlqms.html">
       Document List QMS
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../1-qms/human-resources/0-sop.html">
     Human Resources Administration
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/>
    <label for="toctree-checkbox-4">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/human-resources/list-of-medical-device-consultants.html">
       List of Medical Device Consultants
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/human-resources/list-of-training-documentation.html">
       List of Training Documentation
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/human-resources/tmpl-training-record.html">
       Training Record
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../1-qms/management-review/0-sop.html">
     Management Review
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-5" name="toctree-checkbox-5" type="checkbox"/>
    <label for="toctree-checkbox-5">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/management-review/management-review-report.html">
       Management Review Report
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../1-qms/post-market-surveillance/0-sop.html">
     Post-Market Surveillance
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-6" name="toctree-checkbox-6" type="checkbox"/>
    <label for="toctree-checkbox-6">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/post-market-surveillance/periodic-safety-update-report.html">
       Periodic Safety Update Report
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/post-market-surveillance/post-market-clinical-follow-up-plan.html">
       Post-Market Clinical Follow-Up Plan (PMCFP)
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/post-market-surveillance/post-market-clinical-follow-up-report.html">
       Post-Market Clinical Follow-Up Report (PMCFR)
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/post-market-surveillance/post-market-surveillance-plan.html">
       Post-Market Surveillance Plan
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../1-qms/purchasing/0-sop.html">
     Purchasing
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-7" name="toctree-checkbox-7" type="checkbox"/>
    <label for="toctree-checkbox-7">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/purchasing/list-of-qualified-suppliers.html">
       List of Qualified Suppliers
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/purchasing/supplier-checklist.html">
       Supplier Checklist
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../1-qms/software-validation/0-sop.html">
     Software Validation
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-8" name="toctree-checkbox-8" type="checkbox"/>
    <label for="toctree-checkbox-8">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/software-validation/software-list.html">
       Software List
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/software-validation/software-validation-form.html">
       &lt;Software Title&gt; - Software Validation Form
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../1-qms/vigilance/0-sop.html">
     Vigilance
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-9" name="toctree-checkbox-9" type="checkbox"/>
    <label for="toctree-checkbox-9">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/vigilance/tmpl-field-safety-notice.html">
       Field Safety Notice Template
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../1-qms/vigilance/tmpl-incident-assessment-form.html">
       Incident Assessment Form
      </a>
     </li>
    </ul>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 current active has-children">
  <a class="reference internal" href="../index.html">
   Technical Documentation File
  </a>
  <input checked="" class="toctree-checkbox" id="toctree-checkbox-10" name="toctree-checkbox-10" type="checkbox"/>
  <label for="toctree-checkbox-10">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul class="current">
   <li class="toctree-l2">
    <a class="reference internal" href="../document-roadmap.html">
     Document Roadmap TechDoc
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../list-of-known-anomalies.html">
     List of Known Anomalies
    </a>
   </li>
   <li class="toctree-l2 current active has-children">
    <a class="reference internal" href="index.html">
     14971
    </a>
    <input checked="" class="toctree-checkbox" id="toctree-checkbox-11" name="toctree-checkbox-11" type="checkbox"/>
    <label for="toctree-checkbox-11">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul class="current">
     <li class="toctree-l3">
      <a class="reference internal" href="risk-acceptance-matrix.html">
       Failure Mode and Effects Analysis (FMEA): Risk Acceptance Matrix
      </a>
     </li>
     <li class="toctree-l3 current active">
      <a class="current reference internal" href="#">
       Risk Management Plan
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="risk-management-report.html">
       Risk Management Report
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="risk-table-fmea/index.html">
       Failure Mode and Effects Analysis (FMEA): Risk Table
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../62304/index.html">
     62304
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-12" name="toctree-checkbox-12" type="checkbox"/>
    <label for="toctree-checkbox-12">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/62304-mapping.html">
       IEC 62304:2006 Mapping of Requirements to Documents
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/algorithm-validation-report.html">
       AI Algorithm Validation Report
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/bug-fixes-documentation-list.html">
       Bug Fixes Documentation List
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/change-evaluation-list.html">
       Change Evaluation List
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/checklist-software-release.html">
       Checklist: Software Release
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/checklist-software-requirements-review.html">
       Checklist: Software Requirements Review
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/checklist-user-needs-review.html">
       Checklist User Needs Review
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/list-of-medical-devices.html">
       List of Medical Devices
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/software-architecture-checklist.html">
       Software Architecture Checklist
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/software-architecture-description.html">
       1. Regulatory References
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/software-development-maintenance-plan.html">
       Software Development and Maintenance Plan
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/software-requirements-list.html">
       Software Requirements List
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/software-system-test-plan.html">
       Software System Test Plan
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/sop-change-management.html">
       SOP Change Management
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/sop-deployment.html">
       Deployment
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/sop-integrated-software-development.html">
       SOP Integrated Software Development
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/sop-software-problem-resolution.html">
       SOP Software Problem Resolution
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/soup-list.html">
       SOUP List (Software of Unknown Provenance)
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62304/user-needs-list.html">
       User Needs List
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../62366/index.html">
     62366
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-13" name="toctree-checkbox-13" type="checkbox"/>
    <label for="toctree-checkbox-13">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../62366/62366-mapping.html">
       IEC 62366-1:2015 Mapping of Requirements to Documents
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62366/list-of-hazard-related-use-scenarios.html">
       List of Hazard-Related Use Scenarios
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62366/usability-evaluation-plan.html">
       Usability Evaluation Plan
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62366/usability-evaluation-protocol.html">
       Usability Evaluation Protocol
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../62366/usability-evaluation-report.html">
       Usability Evaluation Report
      </a>
     </li>
    </ul>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../3-general/index.html">
   General Regulatory Requirements
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-14" name="toctree-checkbox-14" type="checkbox"/>
  <label for="toctree-checkbox-14">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../3-general/checklist-mdr.html">
     Checklist: MDR General Safety and Performance Requirements
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../3-general/declaration-of-conformity-mdd-class-i.html">
     EC Declaration of Conformity
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../3-general/essential-requirements-mdd.html">
     Essential Requirements MDD (93/42/EEC)
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../3-general/instructions-for-use.html">
     User Manual [enter Product Name]
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../3-general/mdd-classification-document.html">
     MDD Classification Document
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../3-general/mdr-classification-document.html">
     MDR Classification Document
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../clinical-evaluation/0-sop-clinical-evaluation.html">
   Clinical Evaluation
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-15" name="toctree-checkbox-15" type="checkbox"/>
  <label for="toctree-checkbox-15">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../clinical-evaluation/clinical-evaluation-plan.html">
     Clinical Evaluation Plan
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../clinical-evaluation/clinical-evaluation-report.html">
     Clinical Evaluation Report
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../data-protection/index.html">
   Data Protection
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-16" name="toctree-checkbox-16" type="checkbox"/>
  <label for="toctree-checkbox-16">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../data-protection/data-protection-statement-website.html">
     Website Data Protection Statement
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../data-protection/employee-data-protection-and-confidentiality-agreement.html">
     Data Protection and Confidentiality Agreement
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../data-protection/list-of-data-processing-activities.html">
     List of Data Processing Activities
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../data-protection/technical-and-organizational-measures.html">
     &lt;Product Name&gt; - Technical and Organizational Measures
    </a>
   </li>
  </ul>
 </li>
</ul>

    </div>
</nav></div>
        <div class="bd-sidebar__bottom">
             <!-- To handle the deprecated key -->
            
            <div class="navbar_extra_footer">
            Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
            </div>
            
        </div>
    </div>
    <div id="rtd-footer-container"></div>
</div>


          


          
<!-- A tiny helper pixel to detect if we've scrolled -->
<div class="sbt-scroll-pixel-helper"></div>
<!-- Main content -->
<div class="col py-0 content-container">
    
    <div class="header-article row sticky-top noprint">
        



<div class="col py-1 d-flex header-article-main">
    <div class="header-article__left">
        
        <label for="__navigation"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="right"
title="Toggle navigation"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-bars"></i>
  </span>

</label>

        
    </div>
    <div class="header-article__right">
<button onclick="toggleFullScreen()"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="bottom"
title="Fullscreen mode"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>

<div class="menu-dropdown menu-dropdown-repository-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Source repositories">
      <i class="fab fa-github"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://github.com/RadiotherapyAI/regulatory"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Source repository"
>
  

<span class="headerbtn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="headerbtn__text-container">repository</span>
</a>

      </li>
      
      <li>
        <a href="https://github.com/RadiotherapyAI/regulatory/issues/new?title=Issue%20on%20page%20%2F2-techdoc/14971/risk-management-plan.html&body=Your%20issue%20content%20here."
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Open an issue"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="headerbtn__text-container">open issue</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<div class="menu-dropdown menu-dropdown-download-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Download this page">
      <i class="fas fa-download"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="../../_sources/2-techdoc/14971/risk-management-plan.md"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Download source file"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="headerbtn__text-container">.md</span>
</a>

      </li>
      
      <li>
        
<button onclick="printPdf(this)"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="left"
title="Print to PDF"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="headerbtn__text-container">.pdf</span>
</button>

      </li>
      
    </ul>
  </div>
</div>
<label for="__page-toc"
  class="headerbtn headerbtn-page-toc"
  
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-list"></i>
  </span>

</label>

    </div>
</div>

<!-- Table of contents -->
<div class="col-md-3 bd-toc show noprint">
    <div class="tocsection onthispage pt-5 pb-3">
        <i class="fas fa-list"></i> Contents
    </div>
    <nav id="bd-toc-nav" aria-label="Page">
        <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#mapping-of-standard-requirements-to-document-sections">
   Mapping of Standard Requirements to Document Sections
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#relevant-processes">
   1. Relevant Processes
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#risk-management-process-and-activities">
     1.1 Risk Management Process and Activities
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#risk-policy-and-risk-acceptability">
     1.2 Risk Policy and Risk Acceptability
    </a>
    <ul class="nav section-nav flex-column">
     <li class="toc-h4 nav-item toc-entry">
      <a class="reference internal nav-link" href="#estimates-for-usage">
       1.2.1 Estimates for Usage
      </a>
     </li>
     <li class="toc-h4 nav-item toc-entry">
      <a class="reference internal nav-link" href="#severity-of-harm">
       1.2.2 Severity of Harm
      </a>
     </li>
     <li class="toc-h4 nav-item toc-entry">
      <a class="reference internal nav-link" href="#probability-of-occurrence">
       1.2.3 Probability of Occurrence
      </a>
     </li>
     <li class="toc-h4 nav-item toc-entry">
      <a class="reference internal nav-link" href="#risk-acceptance-matrix">
       1.2.4 Risk Acceptance Matrix
      </a>
     </li>
    </ul>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#verification-of-risk-control-measures">
     1.3 Verification of Risk Control Measures
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#assessment-of-the-overall-residual-risk">
     1.4 Assessment of the overall residual risk
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#collection-and-review-of-post-production-information">
     1.5 Collection and Review of Post-Production Information
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#related-documents">
   2. Related Documents
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#roles">
   3. Roles
  </a>
 </li>
</ul>

    </nav>
</div>
    </div>
    <div class="article row">
        <div class="col pl-md-3 pl-lg-5 content-container">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>Risk Management Plan</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#mapping-of-standard-requirements-to-document-sections">
   Mapping of Standard Requirements to Document Sections
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#relevant-processes">
   1. Relevant Processes
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#risk-management-process-and-activities">
     1.1 Risk Management Process and Activities
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#risk-policy-and-risk-acceptability">
     1.2 Risk Policy and Risk Acceptability
    </a>
    <ul class="nav section-nav flex-column">
     <li class="toc-h4 nav-item toc-entry">
      <a class="reference internal nav-link" href="#estimates-for-usage">
       1.2.1 Estimates for Usage
      </a>
     </li>
     <li class="toc-h4 nav-item toc-entry">
      <a class="reference internal nav-link" href="#severity-of-harm">
       1.2.2 Severity of Harm
      </a>
     </li>
     <li class="toc-h4 nav-item toc-entry">
      <a class="reference internal nav-link" href="#probability-of-occurrence">
       1.2.3 Probability of Occurrence
      </a>
     </li>
     <li class="toc-h4 nav-item toc-entry">
      <a class="reference internal nav-link" href="#risk-acceptance-matrix">
       1.2.4 Risk Acceptance Matrix
      </a>
     </li>
    </ul>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#verification-of-risk-control-measures">
     1.3 Verification of Risk Control Measures
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#assessment-of-the-overall-residual-risk">
     1.4 Assessment of the overall residual risk
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#collection-and-review-of-post-production-information">
     1.5 Collection and Review of Post-Production Information
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#related-documents">
   2. Related Documents
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#roles">
   3. Roles
  </a>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            <main id="main-content" role="main">
                
              <div>
                
  <section class="tex2jax_ignore mathjax_ignore" id="risk-management-plan">
<h1>Risk Management Plan<a class="headerlink" href="#risk-management-plan" title="Permalink to this headline">#</a></h1>
<p>The Risk Management Plan contains the risk policy and defines the criteria for risk acceptance. It also references relevant processes and activities which will be conducted for product-specific risk management as part of the integrated software development process (SOP Integrated Software Development).</p>
<section id="mapping-of-standard-requirements-to-document-sections">
<h2>Mapping of Standard Requirements to Document Sections<a class="headerlink" href="#mapping-of-standard-requirements-to-document-sections" title="Permalink to this headline">#</a></h2>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>ISO 14971:2019 Section</p></th>
<th class="head"><p>Document Section</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>4.1</p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>4.2</p></td>
<td><p>1.2, 3</p></td>
</tr>
<tr class="row-even"><td><p>4.3</p></td>
<td><p>(Records of competence are kept as Part of QMS)</p></td>
</tr>
<tr class="row-odd"><td><p>4.4</p></td>
<td><p>(all)</p></td>
</tr>
<tr class="row-even"><td><p>4.5</p></td>
<td><p>(all)</p></td>
</tr>
<tr class="row-odd"><td><p>5.1</p></td>
<td><p>1.1</p></td>
</tr>
<tr class="row-even"><td><p>7.2</p></td>
<td><p>1.3</p></td>
</tr>
<tr class="row-odd"><td><p>10.1</p></td>
<td><p>1.4</p></td>
</tr>
</tbody>
</table>
</section>
<section id="relevant-processes">
<h2>1. Relevant Processes<a class="headerlink" href="#relevant-processes" title="Permalink to this headline">#</a></h2>
<section id="risk-management-process-and-activities">
<h3>1.1 Risk Management Process and Activities<a class="headerlink" href="#risk-management-process-and-activities" title="Permalink to this headline">#</a></h3>
<p>Risk Management Activities are integrated in the software development lifecycle as described in SOP Integrated
Software Development.</p>
</section>
<section id="risk-policy-and-risk-acceptability">
<h3>1.2 Risk Policy and Risk Acceptability<a class="headerlink" href="#risk-policy-and-risk-acceptability" title="Permalink to this headline">#</a></h3>
<p>The following policy establishes criteria for risk acceptability following ISO 14971:2019 and ISO/TR 24971:2020. It applies to all people and activities involved in the design, development and distribution process of the medical device, and intends to ensure highest levels of medical device safety consistent with stakeholder expectations.</p>
<p>The manufacturer defines framework criteria for risk acceptability in the form of estimated usage, severity of harm and probability of occurrence (para. 1.2.1 - 1.2.3). The criteria are initially defined as part of the early software development process and reviewed during every post-market surveillance cycle.</p>
<p>Estimated usage, categories of severity / probability and risk matrix acceptance are defined based on applicable regulatory requirements, relevant international norms and standards, as well as the generally acknowledged state of the art (e.g. accepted results of scientific research, reports published by authorities, established industry best practices).</p>
<p>Acceptability for individual risks always must be established based on both, the estimated severity and the estimated probability of a risk. The risk is deemed acceptable based on a combination of both, following the risk matrix defined in para. 1.2.4.</p>
<p>Acceptability of the overall residual risk is established as part of the clinical evaluation process by weighing benefits from intended use against the overall residual risk. Benefits may be described by their magnitude or extent, the probability of experience within the intended patient population, the duration and frequency of the benefit. For example, the manufacturer may compare the device to similar medical devices available on the market: residual risks can be compared individually to corresponding risks of the similar device, considering differences in intended use. The overall evaluation of the benefit-risk-ratio should take into account knowledge of the intended medical indication, the generally acknowledged state of the art in technology and medicine, and the availability of alternative medical devices or treatments.</p>
<section id="estimates-for-usage">
<h4>1.2.1 Estimates for Usage<a class="headerlink" href="#estimates-for-usage" title="Permalink to this headline">#</a></h4>
<blockquote>
<div><p>Define estimates for how much you think your device is going to be used in the market.</p>
</div></blockquote>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>Usage</p></th>
<th class="head"><p>Values</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Product life span</p></td>
<td><p>Enter number of years you expect the device to be in the market (from design conceptualization to decommissioning)</p></td>
</tr>
<tr class="row-odd"><td><p>Users</p></td>
<td><p>Enter number of estimated users here</p></td>
</tr>
<tr class="row-even"><td><p>Usages / user</p></td>
<td><p>Enter number of estimated times the device is used per user</p></td>
</tr>
<tr class="row-odd"><td><p>Total usages</p></td>
<td><p>Do the math!</p></td>
</tr>
</tbody>
</table>
</section>
<section id="severity-of-harm">
<h4>1.2.2 Severity of Harm<a class="headerlink" href="#severity-of-harm" title="Permalink to this headline">#</a></h4>
<blockquote>
<div><p>Define what can go wrong with your product here. Make the examples specific - chances are, your product
can’t cause skin lacerations. In all likelihood it also doesn’t cause death. So, feel free to remove
severity rows here. But most importantly, customize the definitions and examples so that they resemble the
harms in your product.</p>
</div></blockquote>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>Severity</p></th>
<th class="head"><p>Definition and Examples</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>S1: Negligible</p></td>
<td><p>Minor, reversible damage, e.g. superficial skin irritation, delay of non-critical treatment</p></td>
</tr>
<tr class="row-odd"><td><p>S2: Marginal</p></td>
<td><p>Minor, reversible damage with required medical intervention, e.g. skin laceration requiring stitches</p></td>
</tr>
<tr class="row-even"><td><p>S3: Critical</p></td>
<td><p>Major, irreversible damage with required medical intervention, e.g. irreversible deterioration of disease</p></td>
</tr>
<tr class="row-odd"><td><p>S4: Catastrophic</p></td>
<td><p>Death</p></td>
</tr>
</tbody>
</table>
</section>
<section id="probability-of-occurrence">
<h4>1.2.3 Probability of Occurrence<a class="headerlink" href="#probability-of-occurrence" title="Permalink to this headline">#</a></h4>
<blockquote>
<div><p>Define your probabilities. You can probably just use these definitions. The idea is that each probability
row is 10^2 apart from adjacent ones.</p>
</div></blockquote>
<blockquote>
<div><p>Also, change the “Estimated Maximum Event Count”. That’s the usage number you estimate for your (not yet
released product) during its entire lifecycle (which you need to define). So, if you assume that your
product will be on the market for 4 years and that it’ll be used 100 times per day, that results in 146.100
usages (100 usages/day * 365.25 days/year * 4 years). The numbers in the lower columns of “Estimated Maximum
Event Count” are simply the total usage number multiplied by the upper limit probability of the same row,
e.g. you want to know “how often can probability P3 occur if the product is being used 100 times per day?”</p>
</div></blockquote>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>Probability</p></th>
<th class="head"><p>Upper Limit</p></th>
<th class="head"><p>Lower Limit</p></th>
<th class="head"><p>Estimated Maximum Event Count</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>P5: Certain</p></td>
<td><p>1</p></td>
<td><p>10^-2</p></td>
<td><p>1000000 <em>(change this</em>)</p></td>
</tr>
<tr class="row-odd"><td><p>P4: Likely</p></td>
<td><p>10^-2</p></td>
<td><p>10^-4</p></td>
<td><p>10000</p></td>
</tr>
<tr class="row-even"><td><p>P3: Possible</p></td>
<td><p>10^-4</p></td>
<td><p>10^-6</p></td>
<td><p>100</p></td>
</tr>
<tr class="row-odd"><td><p>P2: Unlikely</p></td>
<td><p>10^-6</p></td>
<td><p>10^-8</p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>P1: Rare</p></td>
<td><p>10^-8</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
</tbody>
</table>
</section>
<section id="risk-acceptance-matrix">
<h4>1.2.4 Risk Acceptance Matrix<a class="headerlink" href="#risk-acceptance-matrix" title="Permalink to this headline">#</a></h4>
<blockquote>
<div><p>The most important part. You assess each severity-probability combination whether it’s acceptable for you as
a company. There are no definitive rules on what’s deemed acceptable. It depends on your company’s risk
policy and, more importantly, the benefits of your product which you show in your clinical evaluation. So,
for example, if your product saves 10 lives per day, it might be acceptable to cause one death per day. If
your product doesn’t save any lives, it might not be acceptable to cause any deaths. You get the idea, I
hope.</p>
</div></blockquote>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>Probability</p></th>
<th class="head"><p>S1: Negligible</p></th>
<th class="head"><p>S2: Marginal</p></th>
<th class="head"><p>S3: Critical</p></th>
<th class="head"><p>S4: Catastrophic</p></th>
<th class="head"><p>Estimated Maximum Event Count</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>P5: Certain</p></td>
<td><p>acceptable</p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p>1000000</p></td>
</tr>
<tr class="row-odd"><td><p>P4: Likely</p></td>
<td><p>acceptable</p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p>10000</p></td>
</tr>
<tr class="row-even"><td><p>P3: Unlikely</p></td>
<td><p>acceptable</p></td>
<td><p>acceptable</p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p>100</p></td>
</tr>
<tr class="row-odd"><td><p>P2: Rare</p></td>
<td><p>acceptable</p></td>
<td><p>acceptable</p></td>
<td><p>acceptable</p></td>
<td><p><strong>unacceptable</strong></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>P1: Unthinkable</p></td>
<td><p>acceptable</p></td>
<td><p>acceptable</p></td>
<td><p>acceptable</p></td>
<td><p>acceptable</p></td>
<td><p>0</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="verification-of-risk-control-measures">
<h3>1.3 Verification of Risk Control Measures<a class="headerlink" href="#verification-of-risk-control-measures" title="Permalink to this headline">#</a></h3>
<p>Risk Control Measures are verified as described in the software development lifecycle as described in SOP Integrated
Software Development.</p>
</section>
<section id="assessment-of-the-overall-residual-risk">
<h3>1.4 Assessment of the overall residual risk<a class="headerlink" href="#assessment-of-the-overall-residual-risk" title="Permalink to this headline">#</a></h3>
<p>After determination of the Risk Control Measures any risk that could arise from the combination of the individual risks or mitigating measures is assessed. For this purpose, the probability and severity of the possible residual risk are estimated and evaluated using the existing risk matrix.</p>
</section>
<section id="collection-and-review-of-post-production-information">
<h3>1.5 Collection and Review of Post-Production Information<a class="headerlink" href="#collection-and-review-of-post-production-information" title="Permalink to this headline">#</a></h3>
<p>Review and collection of Post-Production information is described in SOP Post-Market Surveillance.</p>
</section>
</section>
<section id="related-documents">
<h2>2. Related Documents<a class="headerlink" href="#related-documents" title="Permalink to this headline">#</a></h2>
<ul class="simple">
<li><p>SOP Integrated Software Development</p></li>
<li><p>Risk Acceptance Matrix</p></li>
<li><p>Risk Table</p></li>
<li><p>Risk Management Report</p></li>
</ul>
</section>
<section id="roles">
<h2>3. Roles<a class="headerlink" href="#roles" title="Permalink to this headline">#</a></h2>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>Title</p></th>
<th class="head"><p>Name(s)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Risk Manager</p></td>
<td><p></p></td>
</tr>
<tr class="row-odd"><td><p>Context / Subject Matter Expert, e.g. physician</p></td>
<td><p></p></td>
</tr>
</tbody>
</table>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./2-techdoc/14971"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            </main>
            <footer class="footer-article noprint">
                
    <!-- Previous / next buttons -->
<div class='prev-next-area'>
    <a class='left-prev' id="prev-link" href="risk-acceptance-matrix.html" title="previous page">
        <i class="fas fa-angle-left"></i>
        <div class="prev-next-info">
            <p class="prev-next-subtitle">previous</p>
            <p class="prev-next-title">Failure Mode and Effects Analysis (FMEA): Risk Acceptance Matrix</p>
        </div>
    </a>
    <a class='right-next' id="next-link" href="risk-management-report.html" title="next page">
    <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Risk Management Report</p>
    </div>
    <i class="fas fa-angle-right"></i>
    </a>
</div>
            </footer>
        </div>
    </div>
    <div class="footer-content row">
        <footer class="col footer"><p>
  
    By Radiotherapy AI Pty Ltd<br/>
  
      &copy; Copyright 2021 - 2022.<br/>
    <div class="extra_footer">
      <p>
  <a rel="license" href="http://creativecommons.org/licenses/by/4.0/">
    <img
      alt="Creative Commons Licence" style="border-width:0"
      src="https://i.creativecommons.org/l/by/4.0/80x15.png" />
  </a><br />

  This work is licensed under the <a
    rel="license"
    href="http://creativecommons.org/licenses/by/4.0/">Creative Commons
  Attribution 4.0 International License
  </a>
  <br />
  Templates copyright OpenRegulatory (<a rel="license" href="https://openregulatory.com/templates/">originals</a>).
  General content copyright Radiotherapy AI.
</p>

    </div>
</p>
        </footer>
    </div>
    
</div>


      </div>
    </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf"></script>


  </body>
</html>