
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

    <title>Failure Mode and Effects Analysis (FMEA): Risk Table &#8212; Radiotherapy AI</title>
    
  <!-- Loaded before other Sphinx assets -->
  <link href="../../../_static/styles/theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">
<link href="../../../_static/styles/pydata-sphinx-theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">

    
  <link rel="stylesheet"
    href="../../../_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../../../_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../../../_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css" />
    <link rel="stylesheet" href="../../../_static/styles/sphinx-book-theme.css?digest=5115cc725059bd94278eecd172e13a965bf8f5a9" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/design-style.b7bb847fb20b106c3d81b95245e65545.min.css" />
    
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../../_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf">

    <script data-url_root="../../../" id="documentation_options" src="../../../_static/documentation_options.js"></script>
    <script src="../../../_static/jquery.js"></script>
    <script src="../../../_static/underscore.js"></script>
    <script src="../../../_static/doctools.js"></script>
    <script src="../../../_static/clipboard.min.js"></script>
    <script src="../../../_static/copybutton.js"></script>
    <script src="../../../_static/scripts/sphinx-book-theme.js?digest=9c920249402e914e316237a7dbc6769907cce411"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../../../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="../../../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../../../_static/sphinx-thebe.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="62304" href="../../62304/index.html" />
    <link rel="prev" title="Risk Management Report" href="../risk-management-report.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="60">
<!-- Checkboxes to toggle the left sidebar -->
<input type="checkbox" class="sidebar-toggle" name="__navigation" id="__navigation" aria-label="Toggle navigation sidebar">
<label class="overlay overlay-navbar" for="__navigation">
    <div class="visually-hidden">Toggle navigation sidebar</div>
</label>
<!-- Checkboxes to toggle the in-page toc -->
<input type="checkbox" class="sidebar-toggle" name="__page-toc" id="__page-toc" aria-label="Toggle in-page Table of Contents">
<label class="overlay overlay-pagetoc" for="__page-toc">
    <div class="visually-hidden">Toggle in-page Table of Contents</div>
</label>
<!-- Headers at the top -->
<div class="announcement header-item noprint"></div>
<div class="header header-item noprint"></div>

    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<!-- Sidebar -->
<div class="bd-sidebar noprint" id="site-navigation">
    <div class="bd-sidebar__content">
        <div class="bd-sidebar__top"><div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="../../../index.html">
      
      
      
      <h1 class="site-logo" id="site-title">Radiotherapy AI</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="../../../search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../../../index.html">
                    Radiotherapy AI’s QMS and TechDoc
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../../../0-intended-use/index.html">
   Intended Use
  </a>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../../1-qms/index.html">
   Quality Management System
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/>
  <label for="toctree-checkbox-1">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../1-qms/0-quality-manual-policy-objectives.html">
     Quality Manual, Policy and Objectives
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../1-qms/13485-mapping.html">
     ISO 13485:2016 Mapping of Requirements to Documents
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../1-qms/sop-feedback-management.html">
     Feedback Management and Customer Complaints
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../1-qms/sop-internal-audit.html">
     Internal Audit
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../1-qms/sop-product-certification-and-registration.html">
     Product Certification and Registration
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../1-qms/sop-update-of-regulations.html">
     Update of Regulations
    </a>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../../1-qms/capa/0-sop.html">
     Corrective and Preventive Action
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/>
    <label for="toctree-checkbox-2">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/capa/list-capa.html">
       List of CAPAs
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../../1-qms/document-and-record-control/0-sop.html">
     Document and Record Control
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/>
    <label for="toctree-checkbox-3">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/document-and-record-control/document-list-dlqms.html">
       Document List QMS
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../../1-qms/human-resources/0-sop.html">
     Human Resources Administration
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/>
    <label for="toctree-checkbox-4">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/human-resources/list-of-medical-device-consultants.html">
       List of Medical Device Consultants
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/human-resources/list-of-training-documentation.html">
       List of Training Documentation
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/human-resources/tmpl-training-record.html">
       Training Record
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../../1-qms/management-review/0-sop.html">
     Management Review
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-5" name="toctree-checkbox-5" type="checkbox"/>
    <label for="toctree-checkbox-5">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/management-review/management-review-report.html">
       Management Review Report
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../../1-qms/post-market-surveillance/0-sop.html">
     Post-Market Surveillance
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-6" name="toctree-checkbox-6" type="checkbox"/>
    <label for="toctree-checkbox-6">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/post-market-surveillance/periodic-safety-update-report.html">
       Periodic Safety Update Report
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/post-market-surveillance/post-market-clinical-follow-up-plan.html">
       Post-Market Clinical Follow-Up Plan (PMCFP)
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/post-market-surveillance/post-market-clinical-follow-up-report.html">
       Post-Market Clinical Follow-Up Report (PMCFR)
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/post-market-surveillance/post-market-surveillance-plan.html">
       Post-Market Surveillance Plan
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../../1-qms/purchasing/0-sop.html">
     Purchasing
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-7" name="toctree-checkbox-7" type="checkbox"/>
    <label for="toctree-checkbox-7">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/purchasing/list-of-qualified-suppliers.html">
       List of Qualified Suppliers
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/purchasing/supplier-checklist.html">
       Supplier Checklist
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../../1-qms/software-validation/0-sop.html">
     Software Validation
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-8" name="toctree-checkbox-8" type="checkbox"/>
    <label for="toctree-checkbox-8">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/software-validation/software-list.html">
       Software List
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/software-validation/software-validation-form.html">
       &lt;Software Title&gt; - Software Validation Form
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../../1-qms/vigilance/0-sop.html">
     Vigilance
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-9" name="toctree-checkbox-9" type="checkbox"/>
    <label for="toctree-checkbox-9">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/vigilance/tmpl-field-safety-notice.html">
       Field Safety Notice Template
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../../1-qms/vigilance/tmpl-incident-assessment-form.html">
       Incident Assessment Form
      </a>
     </li>
    </ul>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 current active has-children">
  <a class="reference internal" href="../../index.html">
   Technical Documentation File
  </a>
  <input checked="" class="toctree-checkbox" id="toctree-checkbox-10" name="toctree-checkbox-10" type="checkbox"/>
  <label for="toctree-checkbox-10">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul class="current">
   <li class="toctree-l2">
    <a class="reference internal" href="../../document-roadmap.html">
     Document Roadmap TechDoc
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../list-of-known-anomalies.html">
     List of Known Anomalies
    </a>
   </li>
   <li class="toctree-l2 current active has-children">
    <a class="reference internal" href="../index.html">
     14971
    </a>
    <input checked="" class="toctree-checkbox" id="toctree-checkbox-11" name="toctree-checkbox-11" type="checkbox"/>
    <label for="toctree-checkbox-11">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul class="current">
     <li class="toctree-l3">
      <a class="reference internal" href="../risk-acceptance-matrix.html">
       Failure Mode and Effects Analysis (FMEA): Risk Acceptance Matrix
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../risk-management-plan.html">
       Risk Management Plan
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../risk-management-report.html">
       Risk Management Report
      </a>
     </li>
     <li class="toctree-l3 current active">
      <a class="current reference internal" href="#">
       Failure Mode and Effects Analysis (FMEA): Risk Table
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../62304/index.html">
     62304
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-12" name="toctree-checkbox-12" type="checkbox"/>
    <label for="toctree-checkbox-12">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/62304-mapping.html">
       IEC 62304:2006 Mapping of Requirements to Documents
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/algorithm-validation-report.html">
       AI Algorithm Validation Report
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/bug-fixes-documentation-list.html">
       Bug Fixes Documentation List
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/change-evaluation-list.html">
       Change Evaluation List
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/checklist-software-release.html">
       Checklist: Software Release
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/checklist-software-requirements-review.html">
       Checklist: Software Requirements Review
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/checklist-user-needs-review.html">
       Checklist User Needs Review
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/list-of-medical-devices.html">
       List of Medical Devices
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/software-architecture-checklist.html">
       Software Architecture Checklist
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/software-architecture-description.html">
       Software Architecture Description
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/software-development-maintenance-plan.html">
       Software Development and Maintenance Plan
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/software-requirements-list.html">
       Software Requirements List
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/software-system-test-plan.html">
       Software System Test Plan
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/sop-change-management.html">
       Change Management
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/sop-deployment.html">
       Deployment
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/sop-integrated-software-development.html">
       Integrated Software Development
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/sop-software-problem-resolution.html">
       SOP Software Problem Resolution
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/soup-list.html">
       SOUP List (Software of Unknown Provenance)
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62304/user-needs-list.html">
       User Needs List
      </a>
     </li>
    </ul>
   </li>
   <li class="toctree-l2 has-children">
    <a class="reference internal" href="../../62366/index.html">
     62366
    </a>
    <input class="toctree-checkbox" id="toctree-checkbox-13" name="toctree-checkbox-13" type="checkbox"/>
    <label for="toctree-checkbox-13">
     <i class="fas fa-chevron-down">
     </i>
    </label>
    <ul>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62366/62366-mapping.html">
       IEC 62366-1:2015 Mapping of Requirements to Documents
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62366/list-of-hazard-related-use-scenarios.html">
       List of Hazard-Related Use Scenarios
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62366/usability-evaluation-plan.html">
       Usability Evaluation Plan
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62366/usability-evaluation-protocol.html">
       Usability Evaluation Protocol
      </a>
     </li>
     <li class="toctree-l3">
      <a class="reference internal" href="../../62366/usability-evaluation-report.html">
       Usability Evaluation Report
      </a>
     </li>
    </ul>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../../3-general/index.html">
   General Regulatory Requirements
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-14" name="toctree-checkbox-14" type="checkbox"/>
  <label for="toctree-checkbox-14">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../3-general/checklist-mdr.html">
     Checklist: MDR General Safety and Performance Requirements
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../3-general/declaration-of-conformity-mdd-class-i.html">
     EC Declaration of Conformity
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../3-general/essential-requirements-mdd.html">
     Essential Requirements MDD (93/42/EEC)
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../3-general/instructions-for-use.html">
     User Manual [enter Product Name]
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../3-general/mdd-classification-document.html">
     MDD Classification Document
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../3-general/mdr-classification-document.html">
     MDR Classification Document
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../../clinical-evaluation/0-sop-clinical-evaluation.html">
   Clinical Evaluation
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-15" name="toctree-checkbox-15" type="checkbox"/>
  <label for="toctree-checkbox-15">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../clinical-evaluation/clinical-evaluation-plan.html">
     Clinical Evaluation Plan
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../clinical-evaluation/clinical-evaluation-report.html">
     Clinical Evaluation Report
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../../data-protection/index.html">
   Data Protection
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-16" name="toctree-checkbox-16" type="checkbox"/>
  <label for="toctree-checkbox-16">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../data-protection/data-protection-statement-website.html">
     Website Data Protection Statement
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../data-protection/employee-data-protection-and-confidentiality-agreement.html">
     Data Protection and Confidentiality Agreement
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../data-protection/list-of-data-processing-activities.html">
     List of Data Processing Activities
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../../data-protection/technical-and-organizational-measures.html">
     &lt;Product Name&gt; - Technical and Organizational Measures
    </a>
   </li>
  </ul>
 </li>
</ul>

    </div>
</nav></div>
        <div class="bd-sidebar__bottom">
             <!-- To handle the deprecated key -->
            
            <div class="navbar_extra_footer">
            Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
            </div>
            
        </div>
    </div>
    <div id="rtd-footer-container"></div>
</div>


          


          
<!-- A tiny helper pixel to detect if we've scrolled -->
<div class="sbt-scroll-pixel-helper"></div>
<!-- Main content -->
<div class="col py-0 content-container">
    
    <div class="header-article row sticky-top noprint">
        



<div class="col py-1 d-flex header-article-main">
    <div class="header-article__left">
        
        <label for="__navigation"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="right"
title="Toggle navigation"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-bars"></i>
  </span>

</label>

        
    </div>
    <div class="header-article__right">
<button onclick="toggleFullScreen()"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="bottom"
title="Fullscreen mode"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>

<div class="menu-dropdown menu-dropdown-repository-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Source repositories">
      <i class="fab fa-github"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://github.com/RadiotherapyAI/regulatory"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Source repository"
>
  

<span class="headerbtn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="headerbtn__text-container">repository</span>
</a>

      </li>
      
      <li>
        <a href="https://github.com/RadiotherapyAI/regulatory/issues/new?title=Issue%20on%20page%20%2F2-techdoc/14971/risk-table-fmea/index.html&body=Your%20issue%20content%20here."
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Open an issue"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="headerbtn__text-container">open issue</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<div class="menu-dropdown menu-dropdown-download-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Download this page">
      <i class="fas fa-download"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="../../../_sources/2-techdoc/14971/risk-table-fmea/index.md"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Download source file"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="headerbtn__text-container">.md</span>
</a>

      </li>
      
      <li>
        
<button onclick="printPdf(this)"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="left"
title="Print to PDF"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="headerbtn__text-container">.pdf</span>
</button>

      </li>
      
    </ul>
  </div>
</div>
<label for="__page-toc"
  class="headerbtn headerbtn-page-toc"
  
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-list"></i>
  </span>

</label>

    </div>
</div>

<!-- Table of contents -->
<div class="col-md-3 bd-toc show noprint">
    <div class="tocsection onthispage pt-5 pb-3">
        <i class="fas fa-list"></i> Contents
    </div>
    <nav id="bd-toc-nav" aria-label="Page">
        <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#preliminary-hazards-analysis-pha">
   1. Preliminary Hazards Analysis (PHA)
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#failure-modes">
   2. Failure Modes
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#hazards-and-analysis">
   3. Hazards and Analysis
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-control-measures">
   4. Risk Control Measures
  </a>
 </li>
</ul>

    </nav>
</div>
    </div>
    <div class="article row">
        <div class="col pl-md-3 pl-lg-5 content-container">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>Failure Mode and Effects Analysis (FMEA): Risk Table</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#preliminary-hazards-analysis-pha">
   1. Preliminary Hazards Analysis (PHA)
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#failure-modes">
   2. Failure Modes
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#hazards-and-analysis">
   3. Hazards and Analysis
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-control-measures">
   4. Risk Control Measures
  </a>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            <main id="main-content" role="main">
                
              <div>
                
  <!--
Copyright (C) 2022 Radiotherapy AI Holdings Pty Ltd
Copyright (C) 2021-2022 OpenRegulatory (OpenReg GmbH)
This work is licensed under the Creative Commons Attribution 4.0 International
License. <http://creativecommons.org/licenses/by/4.0/>.

Original work by OpenRegulatory available at
<https://github.com/openregulatory/templates>
-->
<section class="tex2jax_ignore mathjax_ignore" id="failure-mode-and-effects-analysis-fmea-risk-table">
<h1>Failure Mode and Effects Analysis (FMEA): Risk Table<a class="headerlink" href="#failure-mode-and-effects-analysis-fmea-risk-table" title="Permalink to this headline">#</a></h1>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>ISO 14971:2019 Section</p></th>
<th class="head"><p>Document Section</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>5.2</p></td>
<td><p>(all; entries about reasonably foreseeable misuse)</p></td>
</tr>
<tr class="row-odd"><td><p>5.4</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-even"><td><p>5.5</p></td>
<td><p>3, 4</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-even"><td><p>7.1</p></td>
<td><p>4</p></td>
</tr>
<tr class="row-odd"><td><p>7.2</p></td>
<td><p>4</p></td>
</tr>
<tr class="row-even"><td><p>7.3</p></td>
<td><p>4</p></td>
</tr>
<tr class="row-odd"><td><p>7.5</p></td>
<td><p>4</p></td>
</tr>
</tbody>
</table>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>IEC 62366-1:2015 Section</p></th>
<th class="head"><p>Title</p></th>
<th class="head"><p>Document Section</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>4.1.2</p></td>
<td><p>Risk Control as it relates to User Interface design</p></td>
<td><p>4</p></td>
</tr>
<tr class="row-odd"><td><p>5.3</p></td>
<td><p>Identify known or foreseeable Hazards and Hazardous Situations</p></td>
<td><p>1,3</p></td>
</tr>
</tbody>
</table>
<p>This is a Failure Mode and Effects Analysis (<a class="reference external" href="https://en.wikipedia.org/wiki/Failure_mode_and_effects_analysis">FMEA</a>) of the
device. It is separated into multiple sections:</p>
<ul class="simple">
<li><p><strong>Failure Modes</strong> lists everything which can go wrong</p></li>
<li><p><strong>Hazards and Analysis</strong> lists everything (harms) which can subsequently
happen, including an analysis of probability and severity</p></li>
<li><p>The list of <strong>Risk Control Measures</strong> which contains all control measures
which were implemented for risk reduction, either reducing probability or
severity, or both.</p></li>
</ul>
<!-- > Ugh, this became more complex than I initially expected. I am so sorry. From
> a teaching perspective, it's actually simpler to explain if I throw
> everything into one table. Instead, we have three here now, because I can't
> trivially upload spreadsheets to the website, so I had to reduce the column
> count to make them fit. Painful. I'll try to explain as we go along. -->
<section id="preliminary-hazards-analysis-pha">
<h2>1. Preliminary Hazards Analysis (PHA)<a class="headerlink" href="#preliminary-hazards-analysis-pha" title="Permalink to this headline">#</a></h2>
<!-- > A Preliminary Hazards Analysis (PHA) is simply a list of stuff which can go
> wrong. Typically, you come up with that stuff when you think about your
> product. Like, when you do Covid predictions, you come up with the thought
> that a wrong prediction will result in a bad outcome. Makes sense. So, here's
> a table in which you can collect those ideas. Besides the description it also
> has the column "source" which describes where the idea came from (typical
> options are: Intended Use, User Test, 14971 checklist (there is one in the
> 2012 version, otherwise there's TR 24971, I think)) and "Hazard ID(s)" which
> shows where you've continued the analysis (including probability and
> severity) of that risk. It refers to the ID(s) in the Hazards and Analysis
> table below. -->
<table class="colwidths-given table" id="id1">
<caption><span class="caption-number">Table 1 </span><span class="caption-text">Preliminary Hazards Analysis</span><a class="headerlink" href="#id1" title="Permalink to this table">#</a></caption>
<colgroup>
<col style="width: 9%" />
<col style="width: 36%" />
<col style="width: 36%" />
<col style="width: 18%" />
</colgroup>
<tbody>
<tr class="row-odd"><td><p>ID</p></td>
<td><p>Source</p></td>
<td><p>Description</p></td>
<td><p>Hazard ID(s)</p></td>
</tr>
<tr class="row-even"><td><p>1</p></td>
<td><p>Intended Use</p></td>
<td><p>Avoidance organ under-contoured</p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>Intended Use</p></td>
<td><p>Avoidance organ over-contouring</p></td>
<td><p>2</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>Intended Use</p></td>
<td><p>Target under-contouring</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>Intended Use</p></td>
<td><p>Target over-contouring</p></td>
<td><p>4</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>Technical considerations</p></td>
<td><p>No contour produced</p></td>
<td><p>5</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td><p>Technical considerations</p></td>
<td><p>Delay in contour production</p></td>
<td><p>6</p></td>
</tr>
<tr class="row-even"><td><p>7</p></td>
<td><p>Usability</p></td>
<td><p>Contour misidentified</p></td>
<td><p>7</p></td>
</tr>
<tr class="row-odd"><td><p>8</p></td>
<td><p>IT Security</p></td>
<td><p>Leakage of Patient Information</p></td>
<td><p>8</p></td>
</tr>
</tbody>
</table>
</section>
<section id="failure-modes">
<h2>2. Failure Modes<a class="headerlink" href="#failure-modes" title="Permalink to this headline">#</a></h2>
<!-- > This is a list of stuff which can go wrong in your software. You should be
> able to come up with things while you write code and when you think about it.
> Typically, stuff which always can go wrong is 1) something becomes
> unavailable, 2) something returns invalid data, 3) something gets hacked.

> I've written some examples for the Covid predictor application which I cover
> in my videos - you don't have to watch those for now. The idea is that it's
> an app which predicts whether a certain patient has Covid, pretty magical. An
> obvious failure mode would be that the app either calculates wrong
> predictions on the backend (ID 1), or the frontend displays the predictions
> wrongly (ID 2). They both lead to the same hazard (ID 1) which is listed in
> the Hazards and Analysis table below. -->
<table class="colwidths-given table" id="id2">
<caption><span class="caption-number">Table 2 </span><span class="caption-text">Failure Modes</span><a class="headerlink" href="#id2" title="Permalink to this table">#</a></caption>
<colgroup>
<col style="width: 17%" />
<col style="width: 67%" />
<col style="width: 17%" />
</colgroup>
<tbody>
<tr class="row-odd"><td><p>ID</p></td>
<td><p>Failure Mode</p></td>
<td><p>Hazard ID(s)</p></td>
</tr>
<tr class="row-even"><td><p>1</p></td>
<td><p>Incorrect contour</p></td>
<td><p>1, 2, 3, 4, 5</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>Security breach</p></td>
<td><p>8</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>Cloud server computation bottlenecks</p></td>
<td><p>6</p></td>
</tr>
</tbody>
</table>
</section>
<section id="hazards-and-analysis">
<h2>3. Hazards and Analysis<a class="headerlink" href="#hazards-and-analysis" title="Permalink to this headline">#</a></h2>
<!-- > This is a list of stuff which will subsequently happen after your software
> has failed. It's more about what happens in the real world, not in your
> software. The 14971 wants you to analyze Hazards, Hazardous Situations and
> Harms, so that's what you'll find in the table :)
>
> Here's what happens: In the beginning, there's a hazard, like a wrong Covid
> prediction. That hazard has a certain probability to lead to the (next)
> hazardous situation, in this case 1% (0.01), in which the user thinks he is
> healthy, but actually has Covid. You can estimate p1 with some medical
> knowledge, in this case maybe the prevalence of Covid in your target
> population.
>
> Then, this hazardous situation may lead to a harm, in this case, disease
> progression - the user who got the wrong Covid prediction (healthy) may
> actually have Covid and now stay at home instead of going to the hospital. So
> the disease gets worse. Maybe only 10% (0.1, p2) of users will actually
> blindly trust my Covid app - so not all of them will get disease progression.
> Again, estimate this based on your own data.
>
> Finally, you multiple p1 with p2, check your Risk Acceptance Matrix (see
> template for the risk management plan) which Probability Category it is (in
> this case P4). Also check that matrix which severity that harm would be, I'm
> just assuming it could be S2 here. Once you have your Probability (P) and
> Severity (S), check your matrix whether that's acceptable. In this case, it's
> not.
>
> So we need a Risk Control Measure which is referenced here by ID (1). As we
> can see, it reduced the probability to P3, but not the severity. But that's
> fine, because the P3 and S2 - combination is acceptable, based on our Risk
> Acceptance Table.
>
> The next table contains the list of Risk Control Measures. -->
<table class="colwidths-given table" id="id3">
<caption><span class="caption-number">Table 3 </span><span class="caption-text">Hazards, Hazardous Situations, and Harm</span><a class="headerlink" href="#id3" title="Permalink to this table">#</a></caption>
<colgroup>
<col style="width: 6%" />
<col style="width: 20%" />
<col style="width: 6%" />
<col style="width: 41%" />
<col style="width: 6%" />
<col style="width: 20%" />
</colgroup>
<tbody>
<tr class="row-odd"><td><p>ID</p></td>
<td><p>Hazard</p></td>
<td><p>p1</p></td>
<td><p>Hazardous Situation</p></td>
<td><p>p2</p></td>
<td><p>Harm</p></td>
</tr>
<tr class="row-even"><td><p>1</p></td>
<td><p>Avoidance organ under-contoured</p></td>
<td><p>10^-5</p></td>
<td><p>Radiotherapy treatment plan created and delivered to the patient which irradiates the under-contoured region</p></td>
<td><p>10^-3</p></td>
<td><p>Death or serious disablement</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>Avoidance organ over-contouring</p></td>
<td><p>10^-5</p></td>
<td><p>Radiotherapy treatment plan created and delivered to the patient which compromises too much on target</p></td>
<td><p>10^-2</p></td>
<td><p>Reduced treatment outcomes</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>Target under-contouring</p></td>
<td><p>10^-3</p></td>
<td><p>Radiotherapy treatment plan created and delivered to the patient which compromises too much on target</p></td>
<td><p>10^-2</p></td>
<td><p>Major treatment protocol deviation, significantly reduced treatment outcomes</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>Target over-contouring</p></td>
<td><p>10^-3</p></td>
<td><p>Radiotherapy treatment plan created and delivered to the patient where a compromise was needed between organ at risk and the target due to its over contouring</p></td>
<td><p>10^-2</p></td>
<td><p>Increased treatment side-effects</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>No contour produced</p></td>
<td><p>10^-5</p></td>
<td><p>Radiotherapy treatment plan created and delivered to the patient irradiating the organ</p></td>
<td><p>10^-2</p></td>
<td><p>Death or serious disablement</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td><p>Delay in contour production</p></td>
<td><p>10^-2</p></td>
<td><p>Contour needs to be undergone manually following current standard practice</p></td>
<td><p>10^-2</p></td>
<td><p>Delay in treatment</p></td>
</tr>
<tr class="row-even"><td><p>7</p></td>
<td><p>Contour misidentified</p></td>
<td><p>10^-5</p></td>
<td><p>Radiotherapy treatment plan created and delivered to the patient irradiating the organ</p></td>
<td><p>10^-2</p></td>
<td><p>Death or serious disablement</p></td>
</tr>
<tr class="row-odd"><td><p>8</p></td>
<td><p>Leakage of Patient Information</p></td>
<td><p>10^-6</p></td>
<td><p>Cloud server security breach</p></td>
<td><p>10^-1</p></td>
<td><p>Patient identifying data leak</p></td>
</tr>
</tbody>
</table>
<table class="table" id="id4">
<caption><span class="caption-number">Table 4 </span><span class="caption-text">Analysis without risk controls</span><a class="headerlink" href="#id4" title="Permalink to this table">#</a></caption>
<colgroup>
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
</colgroup>
<tbody>
<tr class="row-odd"><td><p>ID</p></td>
<td><p>p1*p2</p></td>
<td><p>P</p></td>
<td><p>S</p></td>
<td><p>Acceptable without risk controls?</p></td>
</tr>
<tr class="row-even"><td><p>1</p></td>
<td><p>10^-8</p></td>
<td><p>P2</p></td>
<td><p>S5</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>10^-7</p></td>
<td><p>P3</p></td>
<td><p>S3</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>10^-5</p></td>
<td><p>P4</p></td>
<td><p>S4</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>10^-5</p></td>
<td><p>P4</p></td>
<td><p>S2</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>10^-7</p></td>
<td><p>P3</p></td>
<td><p>S5</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td><p>10^-4</p></td>
<td><p>P4</p></td>
<td><p>S1</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>7</p></td>
<td><p>10^-7</p></td>
<td><p>P3</p></td>
<td><p>S5</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p>8</p></td>
<td><p>10^-7</p></td>
<td><p>P3</p></td>
<td><p>S3</p></td>
<td><p>Yes</p></td>
</tr>
</tbody>
</table>
<table class="table" id="id5">
<caption><span class="caption-number">Table 5 </span><span class="caption-text">Analysis with external risk controls</span><a class="headerlink" href="#id5" title="Permalink to this table">#</a></caption>
<colgroup>
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
</colgroup>
<tbody>
<tr class="row-odd"><td><p>ID</p></td>
<td><p>External Risk Control ID(s)</p></td>
<td><p>P</p></td>
<td><p>S</p></td>
<td><p>Acceptable with external risk controls?</p></td>
</tr>
<tr class="row-even"><td><p>1</p></td>
<td><p>1, 2</p></td>
<td><p>P1</p></td>
<td><p>S5</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>1, 2</p></td>
<td><p>P1</p></td>
<td><p>S3</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>1, 2</p></td>
<td><p>P2</p></td>
<td><p>S4</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>1, 2</p></td>
<td><p>P2</p></td>
<td><p>S2</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>1, 2</p></td>
<td><p>P1</p></td>
<td><p>S5</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td></td>
<td><p>P4</p></td>
<td><p>S1</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>7</p></td>
<td><p>1, 2</p></td>
<td><p>P1</p></td>
<td><p>S5</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p>8</p></td>
<td></td>
<td><p>P3</p></td>
<td><p>S3</p></td>
<td><p>Yes</p></td>
</tr>
</tbody>
</table>
<table class="table" id="id6">
<caption><span class="caption-number">Table 6 </span><span class="caption-text">Analysis with external and internal risk controls</span><a class="headerlink" href="#id6" title="Permalink to this table">#</a></caption>
<colgroup>
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
<col style="width: 20%" />
</colgroup>
<tbody>
<tr class="row-odd"><td><p>ID</p></td>
<td><p>Internal Risk Control ID(s)</p></td>
<td><p>P</p></td>
<td><p>S</p></td>
<td><p>Acceptable with all risk controls?</p></td>
</tr>
<tr class="row-even"><td><p>1</p></td>
<td><p>3</p></td>
<td><p>P1</p></td>
<td><p>S5</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>3</p></td>
<td><p>P1</p></td>
<td><p>S3</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>3</p></td>
<td><p>P1</p></td>
<td><p>S4</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>3</p></td>
<td><p>P1</p></td>
<td><p>S2</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>3</p></td>
<td><p>P1</p></td>
<td><p>S5</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td></td>
<td><p>P4</p></td>
<td><p>S1</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p>7</p></td>
<td><p>3</p></td>
<td><p>P1</p></td>
<td><p>S5</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p>8</p></td>
<td><p>4</p></td>
<td><p>P3</p></td>
<td><p>S2</p></td>
<td><p>Yes</p></td>
</tr>
</tbody>
</table>
</section>
<section id="risk-control-measures">
<h2>4. Risk Control Measures<a class="headerlink" href="#risk-control-measures" title="Permalink to this headline">#</a></h2>
<!-- > This is the table of Risk Control Measures which was referenced from the
> Hazards and Analysis table above. We've used the Risk Control Measure with
> (ID 1) to reduce the risk of disease progression. For that, we came up with a
> procedure to check our prediction algorithm with test data before we ship it.
> That makes sense and that should probably reduce the probability of wrong
> predictions. In this case, by 0.01 (10^-2, I'm coming up with numbers here).
> It doesn't reduce the severity, of course - the harm is still disease
> progression.

> Note that the 14971 has three types of Risk Control Measures:
> * Inherent Safety by Design
> * Protective Measures
> * Information for Safety
>
> Also note that, in simplified terms, Information for Safety must actually be
> displayed in your application to have any effect. Like, not in the user
> manual, because nobody reads the manual. -->
<table class="colwidths-given table" id="id7">
<caption><span class="caption-number">Table 7 </span><span class="caption-text">Risk Control Measures</span><a class="headerlink" href="#id7" title="Permalink to this table">#</a></caption>
<colgroup>
<col style="width: 6%" />
<col style="width: 57%" />
<col style="width: 19%" />
<col style="width: 9%" />
<col style="width: 9%" />
</colgroup>
<tbody>
<tr class="row-odd"><td><p>ID</p></td>
<td><p>Description</p></td>
<td><p>Type</p></td>
<td><p>Probability Reduction</p></td>
<td><p>Severity Reduction</p></td>
</tr>
<tr class="row-even"><td><p>1</p></td>
<td><p>The contour data is provided to an independent software treatment planning system where that independent software is utilised for refinement and approval by a relevant qualified health practitioner.</p></td>
<td><p>External measure – Health care procedure</p></td>
<td><p>10^2</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>The subsequent refined contours are then reviewed by at least one other independent relevant qualified health practitioner. Generally however the whole plan, including the contours goes through multiple independent reviewers before being utilised for treatment.</p></td>
<td><p>External measure – Health care procedure</p></td>
<td><p>10^2</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>After the refinements have been completed they are sent back to the software. The level of refinements are then compared to the original model results and feedback on this compared to the standard amount of refinement generally undergone for that contour type is then provided via notification to an independent relevant qualified health practitioner.</p></td>
<td><p>Internal measure – Information for safety</p></td>
<td><p>10^2</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>All identifying patient information is deidentified prior to submitting the data to the cloud server</p></td>
<td><p>Internal measure – Protective measure</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
</tr>
</tbody>
</table>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./2-techdoc/14971/risk-table-fmea"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            </main>
            <footer class="footer-article noprint">
                
    <!-- Previous / next buttons -->
<div class='prev-next-area'>
    <a class='left-prev' id="prev-link" href="../risk-management-report.html" title="previous page">
        <i class="fas fa-angle-left"></i>
        <div class="prev-next-info">
            <p class="prev-next-subtitle">previous</p>
            <p class="prev-next-title">Risk Management Report</p>
        </div>
    </a>
    <a class='right-next' id="next-link" href="../../62304/index.html" title="next page">
    <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">62304</p>
    </div>
    <i class="fas fa-angle-right"></i>
    </a>
</div>
            </footer>
        </div>
    </div>
    <div class="footer-content row">
        <footer class="col footer"><p>
  
    By Radiotherapy AI Pty Ltd<br/>
  
      &copy; Copyright 2021 - 2022.<br/>
    <div class="extra_footer">
      <p>
  <a rel="license" href="http://creativecommons.org/licenses/by/4.0/">
    <img
      alt="Creative Commons Licence" style="border-width:0"
      src="https://i.creativecommons.org/l/by/4.0/80x15.png" />
  </a><br />

  This work is licensed under the <a
    rel="license"
    href="http://creativecommons.org/licenses/by/4.0/">Creative Commons
  Attribution 4.0 International License
  </a>
  <br />
  Templates copyright OpenRegulatory (<a rel="license" href="https://openregulatory.com/templates/">originals</a>).
  General content copyright Radiotherapy AI.
</p>

    </div>
</p>
        </footer>
    </div>
    
</div>


      </div>
    </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../../_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf"></script>


  </body>
</html>