
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Risk Management Report &#8212; Radiotherapy AI</title>
    
  <link href="../_static/css/theme.css" rel="stylesheet">
  <link href="../_static/css/index.ff1ffe594081f20da1ef19478df9384b.css" rel="stylesheet">

    
  <link rel="stylesheet"
    href="../_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    
      

    
    <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-book-theme.css?digest=c3fdc42140077d1ad13ad2f1588a4309" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../_static/panels-main.c949a650a448cc0ae9fd3441c0e17fb0.css" />
    <link rel="stylesheet" type="text/css" href="../_static/panels-variables.06eb56fa6e07937060861dad626602ad.css" />
    
  <link rel="preload" as="script" href="../_static/js/index.be7d3bbb2ef33a8344ce.js">

    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="../_static/sphinx-book-theme.d59cb220de22ca1c485ebbdc042f0030.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../_static/sphinx-thebe.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Failure Mode and Effects Analysis (FMEA): Risk Table" href="risk-table-fmea/index.html" />
    <link rel="prev" title="Risk Management Plan" href="risk-management-plan.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="80">
    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<div class="col-12 col-md-3 bd-sidebar site-navigation show" id="site-navigation">
    
        <div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="../index.html">
      
      
      
      <h1 class="site-logo" id="site-title">Radiotherapy AI</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="../search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        <ul class="nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../index.html">
   Overview
  </a>
 </li>
</ul>
<p aria-level="2" class="caption" role="heading">
 <span class="caption-text">
  Released
 </span>
</p>
<ul class="nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../released/quality-manual-policy-objectives.html">
   Quality Manual, Policy and Objectives
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../released/sop-document-record-control.html">
   SOP Document and Record Control
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../released/sop-integrated-software-development.html">
   SOP Integrated Software Development
  </a>
 </li>
</ul>
<p aria-level="2" class="caption" role="heading">
 <span class="caption-text">
  Drafts
 </span>
</p>
<ul class="current nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="introduction.html">
   Introduction
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="software-development-maintenance-plan.html">
   Software Development and Maintenance Plan
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="intended-use.html">
   Intended Use
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="intended-performance.html">
   Intended performance
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="62304-mapping.html">
   IEC 62304:2006 Mapping of Requirements to Documents
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="risk-acceptance-matrix.html">
   Failure Mode and Effects Analysis (FMEA): Risk Acceptance Matrix
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="risk-management-plan.html">
   Risk Management Plan
  </a>
 </li>
 <li class="toctree-l1 current active">
  <a class="current reference internal" href="#">
   Risk Management Report
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="risk-table-fmea/index.html">
   Failure Mode and Effects Analysis (FMEA): Risk Table
  </a>
 </li>
</ul>
<p aria-level="2" class="caption" role="heading">
 <span class="caption-text">
  Archived
 </span>
</p>
<ul class="nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../archived/index.html">
   Placeholder
  </a>
 </li>
</ul>

    </div>
</nav> <!-- To handle the deprecated key -->

<div class="navbar_extra_footer">
  Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
</div>

</div>


          


          
<main class="col py-md-3 pl-md-4 bd-content overflow-auto" role="main">
    
    <div class="topbar container-xl fixed-top">
    <div class="topbar-contents row">
        <div class="col-12 col-md-3 bd-topbar-whitespace site-navigation show"></div>
        <div class="col pl-md-4 topbar-main">
            
            <button id="navbar-toggler" class="navbar-toggler ml-0" type="button" data-toggle="collapse"
                data-toggle="tooltip" data-placement="bottom" data-target=".site-navigation" aria-controls="navbar-menu"
                aria-expanded="true" aria-label="Toggle navigation" aria-controls="site-navigation"
                title="Toggle navigation" data-toggle="tooltip" data-placement="left">
                <i class="fas fa-bars"></i>
                <i class="fas fa-arrow-left"></i>
                <i class="fas fa-arrow-up"></i>
            </button>
            
            
<div class="dropdown-buttons-trigger">
    <button id="dropdown-buttons-trigger" class="btn btn-secondary topbarbtn" aria-label="Download this page"><i
            class="fas fa-download"></i></button>

    <div class="dropdown-buttons">
        <!-- ipynb file if we had a myst markdown file -->
        
        <!-- Download raw file -->
        <a class="dropdown-buttons" href="../_sources/drafts/risk-management-report.md"><button type="button"
                class="btn btn-secondary topbarbtn" title="Download source file" data-toggle="tooltip"
                data-placement="left">.md</button></a>
        <!-- Download PDF via print -->
        <button type="button" id="download-print" class="btn btn-secondary topbarbtn" title="Print to PDF"
                onclick="printPdf(this)" data-toggle="tooltip" data-placement="left">.pdf</button>
    </div>
</div>

            <!-- Source interaction buttons -->

<div class="dropdown-buttons-trigger">
    <button id="dropdown-buttons-trigger" class="btn btn-secondary topbarbtn"
        aria-label="Connect with source repository"><i class="fab fa-github"></i></button>
    <div class="dropdown-buttons sourcebuttons">
        <a class="repository-button"
            href="https://github.com/RadiotherapyAI/regulatory"><button type="button" class="btn btn-secondary topbarbtn"
                data-toggle="tooltip" data-placement="left" title="Source repository"><i
                    class="fab fa-github"></i>repository</button></a>
        <a class="issues-button"
            href="https://github.com/RadiotherapyAI/regulatory/issues/new?title=Issue%20on%20page%20%2Fdrafts/risk-management-report.html&body=Your%20issue%20content%20here."><button
                type="button" class="btn btn-secondary topbarbtn" data-toggle="tooltip" data-placement="left"
                title="Open an issue"><i class="fas fa-lightbulb"></i>open issue</button></a>
        
    </div>
</div>

            <!-- Full screen (wrap in <a> to have style consistency -->

<a class="full-screen-button"><button type="button" class="btn btn-secondary topbarbtn" data-toggle="tooltip"
        data-placement="bottom" onclick="toggleFullScreen()" aria-label="Fullscreen mode"
        title="Fullscreen mode"><i
            class="fas fa-expand"></i></button></a>

            <!-- Launch buttons -->

        </div>

        <!-- Table of contents -->
        <div class="d-none d-md-block col-md-2 bd-toc show noprint">
            
            <div class="tocsection onthispage pt-5 pb-3">
                <i class="fas fa-list"></i> Contents
            </div>
            <nav id="bd-toc-nav" aria-label="Page">
                <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#mapping-of-standard-requirements-to-document-sections">
   Mapping of Standard Requirements to Document Sections
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#relevant-processes-and-documents">
   1. Relevant Processes and Documents
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-analysis">
   2. Risk Analysis
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#preliminary-hazards-analysis">
     2.1 Preliminary Hazards Analysis
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#failure-modes">
     2.2 Failure Modes
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#failure-mode-and-effects-analysis-fmea">
     2.3 Failure Mode and Effects Analysis (FMEA)
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-control-measures">
   3. Risk Control Measures
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-matrix">
   4. Risk Matrix
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#summary-of-risks-and-unacceptable-risks">
   5. Summary of Risks and Unacceptable Risks
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#benefit-risk-assessment">
   6. Benefit-Risk Assessment
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#overall-residual-risk">
   7. Overall Residual Risk
  </a>
 </li>
</ul>

            </nav>
        </div>
    </div>
</div>
    <div id="main-content" class="row">
        <div class="col-12 col-md-9 pl-md-3 pr-md-0">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>Risk Management Report</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#mapping-of-standard-requirements-to-document-sections">
   Mapping of Standard Requirements to Document Sections
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#relevant-processes-and-documents">
   1. Relevant Processes and Documents
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-analysis">
   2. Risk Analysis
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#preliminary-hazards-analysis">
     2.1 Preliminary Hazards Analysis
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#failure-modes">
     2.2 Failure Modes
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#failure-mode-and-effects-analysis-fmea">
     2.3 Failure Mode and Effects Analysis (FMEA)
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-control-measures">
   3. Risk Control Measures
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-matrix">
   4. Risk Matrix
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#summary-of-risks-and-unacceptable-risks">
   5. Summary of Risks and Unacceptable Risks
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#benefit-risk-assessment">
   6. Benefit-Risk Assessment
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#overall-residual-risk">
   7. Overall Residual Risk
  </a>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            
              <div>
                
  <!--
This work is licensed under the Creative Commons Attribution 4.0 International
License:

    <http://creativecommons.org/licenses/by/4.0/>

Templates copyright OpenRegulatory. Originals available at:

    <https://openregulatory.com/templates/>

General content copyright Radiotherapy AI.
-->
<div class="tex2jax_ignore mathjax_ignore section" id="risk-management-report">
<h1>Risk Management Report<a class="headerlink" href="#risk-management-report" title="Permalink to this headline">¶</a></h1>
<p>The Risk Management Report contains the output and summary of risk management activities. The general planning
and methods are described in the Risk Management plan, while the actual risks are listed and analyzed in the
Risk Table.</p>
<p>The process and stages of risk analysis are described in the SOP Integrated Software Development.</p>
<div class="section" id="mapping-of-standard-requirements-to-document-sections">
<h2>Mapping of Standard Requirements to Document Sections<a class="headerlink" href="#mapping-of-standard-requirements-to-document-sections" title="Permalink to this headline">¶</a></h2>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>ISO 14971:2019 Section</p></th>
<th class="head"><p>Document Section</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>4.5 Risk management file</p></td>
<td><p>(all)</p></td>
</tr>
<tr class="row-odd"><td><p>7.4 Benefit-risk analysis</p></td>
<td><p>6</p></td>
</tr>
<tr class="row-even"><td><p>7.6 Completeness of risk control</p></td>
<td><p>(by review of this document)</p></td>
</tr>
<tr class="row-odd"><td><p>8 Evaluation of overall residual risk</p></td>
<td><p>3, 5</p></td>
</tr>
<tr class="row-even"><td><p>9 Risk management review</p></td>
<td><p>(all)</p></td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="relevant-processes-and-documents">
<h2>1. Relevant Processes and Documents<a class="headerlink" href="#relevant-processes-and-documents" title="Permalink to this headline">¶</a></h2>
<ul class="simple">
<li><p>SOP Integrated Software Development</p></li>
<li><p>Risk Management Plan</p></li>
<li><p>Risk Acceptance Matrix</p></li>
<li><p>Risk Table</p></li>
</ul>
</div>
<div class="section" id="risk-analysis">
<h2>2. Risk Analysis<a class="headerlink" href="#risk-analysis" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><p>The general idea about this section is that you simply summarize the amount of stuff you added to your Risk
Table (separate document).</p>
</div></blockquote>
<div class="section" id="preliminary-hazards-analysis">
<h3>2.1 Preliminary Hazards Analysis<a class="headerlink" href="#preliminary-hazards-analysis" title="Permalink to this headline">¶</a></h3>
<p><em>&lt;no. of hazards&gt;</em> hazards were identified based on the Intended Use and Usability Tests. They were further
analyzed in the Risk Table.</p>
</div>
<div class="section" id="failure-modes">
<h3>2.2 Failure Modes<a class="headerlink" href="#failure-modes" title="Permalink to this headline">¶</a></h3>
<p><em>&lt;no. of failure modes&gt;</em> failure modes of software systems were identified. They were further analyzed in
the Risk Table.</p>
</div>
<div class="section" id="failure-mode-and-effects-analysis-fmea">
<h3>2.3 Failure Mode and Effects Analysis (FMEA)<a class="headerlink" href="#failure-mode-and-effects-analysis-fmea" title="Permalink to this headline">¶</a></h3>
<p>All preliminary hazards and potential failure modes of the software were analyzed. In total, <em>&lt;no. of
hazards&gt;</em> were identified. The hazardous situation(s) and harm(s) which they could lead to were analyzed,
including intermediate probabilities (p1 and p2).</p>
</div>
</div>
<div class="section" id="risk-control-measures">
<h2>3. Risk Control Measures<a class="headerlink" href="#risk-control-measures" title="Permalink to this headline">¶</a></h2>
<p>Risks were reduces as low as reasonably possible (ALARP). If a risk was classified as “unacceptable” based on
the Risk Table, Risk Control Measures were implemented. Potential categories of Risk Control Measures are
“inherent safety by design”, “protective measures” and “information for safety”. In total, <em>&lt;no. of risk
control measures&gt;</em> were implemented.</p>
</div>
<div class="section" id="risk-matrix">
<h2>4. Risk Matrix<a class="headerlink" href="#risk-matrix" title="Permalink to this headline">¶</a></h2>
<p>After implementation and verification of all Risk Control Measures, the count of risks in the Risk Acceptance
Matrix was as follows:</p>
<table class="colwidths-auto table">
<thead>
<tr class="row-odd"><th class="head"><p>Probability</p></th>
<th class="head"><p>S1: Negligible</p></th>
<th class="head"><p>S2: Marginal</p></th>
<th class="head"><p>S3: Critical</p></th>
<th class="head"><p>S4: Catastrophic</p></th>
<th class="head"><p>Estimated Maximum Event Count</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>P5: Certain</p></td>
<td><p>acceptable: 0</p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p>1000000</p></td>
</tr>
<tr class="row-odd"><td><p>P4: Likely</p></td>
<td><p>acceptable: 0</p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p>10000</p></td>
</tr>
<tr class="row-even"><td><p>P3: Possible</p></td>
<td><p>acceptable: 0</p></td>
<td><p>acceptable: 0</p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p>100</p></td>
</tr>
<tr class="row-odd"><td><p>P2: Unlikely</p></td>
<td><p>acceptable: 0</p></td>
<td><p>acceptable: 0</p></td>
<td><p>acceptable: 0</p></td>
<td><p><strong>unacceptable: 0</strong></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>P1: Rare</p></td>
<td><p>acceptable: 0</p></td>
<td><p>acceptable: 0</p></td>
<td><p>acceptable: 0</p></td>
<td><p>acceptable: 0</p></td>
<td><p>0</p></td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="summary-of-risks-and-unacceptable-risks">
<h2>5. Summary of Risks and Unacceptable Risks<a class="headerlink" href="#summary-of-risks-and-unacceptable-risks" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><p>If you don’t have unacceptable risks (more likely), use this section:</p>
</div></blockquote>
<p>After Risk Control Measures, no unacceptable risks remained. The software therefore fulfils the specifications
of the defined risk policy and is safe. A Benefit-Risk Assessment is not required.</p>
<blockquote>
<div><p>If you still have unacceptable risks, use this section:</p>
</div></blockquote>
<p>After Risk Control Measures, <em>&lt;no. of unacceptable risks&gt;</em> unacceptable risks remained. They will be further
assessed in the Benefit-Risk Assessment below.</p>
<blockquote>
<div><p>Optionally, mention here your device’s software safety classification according to IEC 62304, resulting from the worst possible risks found above.</p>
</div></blockquote>
</div>
<div class="section" id="benefit-risk-assessment">
<h2>6. Benefit-Risk Assessment<a class="headerlink" href="#benefit-risk-assessment" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><p>Only use this whole section (Risk-Benefit Assessment) if you have unacceptable risks.</p>
</div></blockquote>
<p>The <em>&lt;no. of unacceptable risks&gt;</em> remaining unacceptable risks are compared to the benefits resulting from
the Clinical Evaluation Report.</p>
<p>The benefits are as follows:</p>
<p><em>&lt;Copy-paste benefits from Clinical Evaluation&gt;</em></p>
<blockquote>
<div><p>Add a conclusion whether the benefits outweigh the risks</p>
</div></blockquote>
<p>Weighing the benefits against the risks, we conclude that..</p>
</div>
<div class="section" id="overall-residual-risk">
<h2>7. Overall Residual Risk<a class="headerlink" href="#overall-residual-risk" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><p>Take a look at your risk mitigating measures and assess whether the combination of them could lead to a risk that has not been taken care of yet, e.g. if one mitigation serves two or more risks at once.</p>
</div></blockquote>
<p>The overall residual risk is estimated to have a probabilty of <em>&lt;probability of residual risk&gt;</em> and a severity of <em>&lt;severity of residual risk&gt;</em>. According to the Risk Acceptance Matrix the overall residual risk is assessed as <em>&lt;acceptable&gt;</em>.</p>
</div>
</div>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./drafts"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            
                <!-- Previous / next buttons -->
<div class='prev-next-area'> 
    <a class='left-prev' id="prev-link" href="risk-management-plan.html" title="previous page">
        <i class="fas fa-angle-left"></i>
        <div class="prev-next-info">
            <p class="prev-next-subtitle">previous</p>
            <p class="prev-next-title">Risk Management Plan</p>
        </div>
    </a>
    <a class='right-next' id="next-link" href="risk-table-fmea/index.html" title="next page">
    <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Failure Mode and Effects Analysis (FMEA): Risk Table</p>
    </div>
    <i class="fas fa-angle-right"></i>
    </a>
</div>
            
        </div>
    </div>
    <footer class="footer">
  <p>
    
      By Radiotherapy AI Pty Ltd<br/>
    
        &copy; Copyright 2021 – 2022.<br/>
      <div class="extra_footer">
        <p>
  <a rel="license" href="http://creativecommons.org/licenses/by/4.0/">
    <img
      alt="Creative Commons Licence" style="border-width:0"
      src="https://i.creativecommons.org/l/by/4.0/80x15.png" />
  </a><br />

  This work is licensed under the <a
    rel="license"
    href="http://creativecommons.org/licenses/by/4.0/">Creative Commons
  Attribution 4.0 International License
  </a>
  <br />
  Templates copyright OpenRegulatory (<a rel="license" href="https://openregulatory.com/templates/">originals</a>).
  General content copyright Radiotherapy AI.
</p>

      </div>
  </p>
</footer>
</main>


      </div>
    </div>
  
  <script src="../_static/js/index.be7d3bbb2ef33a8344ce.js"></script>

  </body>
</html>